# Universal 0.9: Modbus в основном мосте

29.10.2026. Программный прототип, устройства не прошивались. Продолжение Universal 0.8 с выбором Wi-Fi/LAN.

## Что добавлено

В настройках порта 8080 появилась «Служба TCP»:

- **Прозрачный мост** — обычно порт 3234, для программы FLProg Bridge;
- **Modbus TCP ↔ ПЛК** — обычно порт 502, для Modbus TCP-клиента.

Сеть независимо выбирается из Wi-Fi, Wiznet SPI и RMII LAN8720. Переключение стандартных портов выполняется автоматически, явно заданный пользовательский порт сохраняется. 8080/8081 зарезервированы; порт ниже 1024 допускается только 502 в режиме Modbus. Сохранение использует прежнюю схему NVS 2 и запись config2 размером 144 байта. Старые настройки без выбора службы остаются прозрачным мостом. Wi-Fi-реквизиты сохраняются.

Одновременно запущена одна из двух TCP-служб. Панели настроек 8080 и веба 8081 остаются доступны в обоих режимах. Текст настроек и загрузчик выдаются из Flash; полный пакет веба по-прежнему читается из ПЛК порциями.

## Совместное использование UART

Один принятый TCP-клиент занимает UART до отключения. Запросы веба в это время получают отказ занятости; они не смешиваются с Modbus. Активная передача веба или его короткая аренда UART блокирует новый TCP-сеанс. После освобождения требуется новый HELLO: сеансы разных клиентов не переиспользуются.

Это взаимное исключение, а не параллельная работа двух протоколов. Постоянный Modbus-опрос может удерживать доступ к ПЛК; чтобы открыть его веб, сначала остановите опрос или отключите TCP-клиент. Настройки ESP при этом доступны.

Обмен кооперативный, до 64 байт за вызов. UART-ответ ожидается до 1500 мс, полный Modbus-обмен/ожидание нового запроса ограничено 3000 мс. После ошибки записи результат может быть неизвестен. Автоматического повторения, очереди отложенных записей и повторной отправки после восстановления сети нет. Параметр простоя из формы относится к прозрачному режиму.

## Что требуется от ПЛК

В прошивке ПЛК должна быть подключена служба 2 `FLProgModbusBridge`, банки coils/discrete/holding/input и явная политика записи. Это **не преобразование в Modbus RTU** и не автоматический доступ к любому Modbus-порту контроллера. Текущая физическая прошивка FLE4D не обновлялась и наличие этой службы на ней не подтверждено.

Без политики записи служба работает только на чтение. Поддержаны функции 1/2/3/4/5/6/15/16, проверка Unit ID, диапазонов и предельных размеров. Команда TCP сама по себе не даёт разрешения изменять выходы.

## Проверено программно

- Основной обработчик настроек: все три сети с Modbus 502, сохранение Wi-Fi, запрет неверной службы и зарезервированных портов, возврат в прозрачный режим.
- Тот же диспетчер Modbus, который используется основной прошивкой: чтение, запрет записи по умолчанию, приоритет веба до отправки UART, отсутствие отложенной команды после потери сети, переподключение и новый HELLO.
- Настоящий localhost TCP с виртуальным UART/ПЛК: дробление запросов, последовательность и объединение TCP-пакетов, максимальные размеры, неверный MBAP, переподключение. В разрешённом тестовом режиме принято ровно 22 виртуальные записи, в режиме чтения — 0.
- Предыдущие проверки функций Modbus, ошибок, потери ACK и отсутствия повторов, а также чтения/ресурсов/типизированных команд веба.
- Полный веб-пакет 15438 байт, 69 порций и SHA-256 во всех трёх моделях сети.
- Браузер: LAN + Modbus 502 сохраняются после виртуального перезапуска, форма показывает правильную службу и адрес.

В TCP-стенде используется Sleep(0), чтобы квант Sleep(1) в Windows не растягивал имитацию короткой UART-передачи за таймаут. Таймауты прошивки не увеличивались. Это не аппаратный замер задержек или heap ESP.

Сборка и результаты находятся в `E:\SAI\FLProg_Network\_work\esp32_modbus_web_20261029`. Следующий обязательный аппаратный этап — UART/SPI/RMII, обрывы, восстановление и длительный heap. Пока подключение отложено, следующий программный этап — определить роли и ограничения MQTT-службы моста; брокер, MQTT-клиент и прозрачный TCP являются разными задачами.

## Компиляция ESP32

Core 3.3.11, классическая ESP32: Flash 1190084 байт, статическая RAM 63912 байт. Относительно Universal 0.8: Flash +3880 байт, RAM +904 байт. Это результат компоновщика, не измерение heap. BIN не прошивался.
